<project name="OpenIBR_PV_GFM" version="5.0.2" schema="" Target="EMTDC">
  <paramlist name="Settings">
    <param name="creator" value="AskhatTullegen,1782947664" />
    <param name="time_duration" value="50" />
    <param name="time_step" value="25" />
    <param name="sample_step" value="200" />
    <param name="chatter_threshold" value=".001" />
    <param name="branch_threshold" value=".0005" />
    <param name="StartType" value="0" />
    <param name="startup_filename" value="$(Namespace).snp" />
    <param name="PlotType" value="0" />
    <param name="output_filename" value="$(Namespace).out" />
    <param name="SnapType" value="0" />
    <param name="SnapTime" value="0.3" />
    <param name="snapshot_filename" value="$(Namespace).snp" />
    <param name="MrunType" value="0" />
    <param name="Mruns" value="1" />
    <param name="Scenario" value="" />
    <param name="Advanced" value="14335" />
    <param name="sparsity_threshold" value="200" />
    <param name="Options" value="16" />
    <param name="Build" value="18" />
    <param name="Warn" value="0" />
    <param name="Check" value="0" />
    <param name="Debug" value="0" />
    <param name="description" value="" />
    <param name="revisor" value="AskhatTullegen, 1784351662" />
  </paramlist>
  <Layers />
  <List classid="Settings">
    <Settings classid="GraphFrameSettings" id="877575718" link="891926134">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="xmin" value="0.0" />
        <param name="xmax" value="35.0" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1325941539" link="622690907">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="ymin" value="57.5" />
        <param name="ymax" value="61.0" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="466185936" link="1216268641">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="ymin" value="-0.2" />
        <param name="ymax" value="1.4" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1786749261" link="1713472064">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="ymin" value="-0.1" />
        <param name="ymax" value="0.1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1482350631" link="317444476">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="xmin" value="0.0" />
        <param name="xmax" value="50.0" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1528535304" link="289543814">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="ymin" value="-0.2" />
        <param name="ymax" value="1.2" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="916894487" link="169903472">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="ymin" value="-0.4" />
        <param name="ymax" value="1.2" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1250419289" link="487621090">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="ymin" value="-0.2" />
        <param name="ymax" value="1.6" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="922836708" link="1524158919">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.25" />
        <param name="ymax" value="1.25" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="65415300" link="1844010078">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.98979591837" />
        <param name="ymax" value="6.2806122449" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1369126641" link="1391119969">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="xmin" value="0.0" />
        <param name="xmax" value="50.0" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1290664127" link="1451923087">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="ymin" value="-21.1586735368" />
        <param name="ymax" value="523.563218391" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="49634335" link="1373328833">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="ymin" value="1.01525961157" />
        <param name="ymax" value="3.17816091954" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="140016405" link="1357148931">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="ymin" value="-800.0" />
        <param name="ymax" value="800.0" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="391087678" link="995947393">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="2343445" link="2126737818">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1058281375" link="655253861">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1846872636" link="2036102193">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
        <param name="visible_1" value="true" />
        <param name="style_1" value="false" />
        <param name="active_2" value="false" />
        <param name="visible_2" value="true" />
        <param name="style_2" value="false" />
        <param name="active_3" value="false" />
        <param name="visible_3" value="true" />
        <param name="style_3" value="false" />
        <param name="count" value="3" />
        <param name="name" value="Iinv_inst" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="450136537" link="656342316">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1288642348" link="1379440360">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="2136640462" link="1681627970">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="visible_8" value="false" />
        <param name="visible_7" value="false" />
        <param name="visible_6" value="false" />
        <param name="visible_5" value="false" />
        <param name="visible_4" value="false" />
        <param name="visible_3" value="false" />
        <param name="visible_2" value="false" />
        <param name="visible_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="337788350" link="1290494594">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1479281409" link="910144168">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1887282771" link="1629818308">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="392490023" link="205141192">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_4" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="726602944" link="1149835641">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="2014594464" link="693128356">
      <path>
        <ref link="458938115" />
        <ref link="2072225397" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1354633198" link="1640350026">
      <path>
        <ref link="458938115" />
        <ref link="2072225397" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1960913804" link="1865760826">
      <path>
        <ref link="458938115" />
        <ref link="2072225397" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="293552385" link="1935132535">
      <path>
        <ref link="458938115" />
        <ref link="2072225397" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1598627350" link="1630094103">
      <path>
        <ref link="458938115" />
        <ref link="2072225397" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1544025221" link="1541076572">
      <path>
        <ref link="458938115" />
        <ref link="2072225397" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1876927344" link="1265640249">
      <path>
        <ref link="458938115" />
        <ref link="2072225397" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="853046492" link="723214257">
      <path>
        <ref link="458938115" />
        <ref link="2072225397" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="36752182" link="246903367">
      <path>
        <ref link="458938115" />
        <ref link="2072225397" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="126687024" link="983433477">
      <path>
        <ref link="458938115" />
        <ref link="2072225397" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="651330722" link="1850993594">
      <path>
        <ref link="458938115" />
        <ref link="2072225397" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="161830229" link="338855734">
      <path>
        <ref link="458938115" />
        <ref link="2072225397" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1444692946" link="282962938">
      <path>
        <ref link="458938115" />
        <ref link="2072225397" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="402265676" link="729019236">
      <path>
        <ref link="458938115" />
        <ref link="2072225397" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="885693166" link="302578721">
      <path>
        <ref link="458938115" />
        <ref link="2072225397" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="2101893680" link="1421707328">
      <path>
        <ref link="458938115" />
        <ref link="2072225397" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1540175585" link="1857320421">
      <path>
        <ref link="458938115" />
        <ref link="2072225397" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="220551599" link="274401141">
      <path>
        <ref link="458938115" />
        <ref link="2072225397" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="439835631" link="1496065274">
      <path>
        <ref link="458938115" />
        <ref link="2072225397" />
      </path>
      <paramlist>
        <param name="xmin" value="0.0" />
        <param name="xmax" value="12.0" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="110403176" link="1103018173">
      <path>
        <ref link="458938115" />
        <ref link="2072225397" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="2089216386" link="1359354222">
      <path>
        <ref link="458938115" />
        <ref link="2072225397" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1106620685" link="1358289482">
      <path>
        <ref link="458938115" />
        <ref link="2072225397" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1442187308" link="1853423180">
      <path>
        <ref link="458938115" />
        <ref link="2072225397" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="384093025" link="695288708">
      <path>
        <ref link="458938115" />
        <ref link="2072225397" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1936143731" link="252021596">
      <path>
        <ref link="458938115" />
        <ref link="2072225397" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1778739765" link="1703731680">
      <path>
        <ref link="458938115" />
        <ref link="2072225397" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="367069527" link="1917153621">
      <path>
        <ref link="458938115" />
        <ref link="2072225397" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1569450870" link="2085045341">
      <path>
        <ref link="458938115" />
        <ref link="2072225397" />
      </path>
      <paramlist>
        <param name="ymin" value="-4.0" />
        <param name="ymax" value="6.0" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="571477895" link="1834677890">
      <path>
        <ref link="458938115" />
        <ref link="2072225397" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="2049923068" link="955919442">
      <path>
        <ref link="458938115" />
        <ref link="2072225397" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="77532399" link="1048608778">
      <path>
        <ref link="458938115" />
        <ref link="2072225397" />
        <ref link="1151600974" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="192918039" link="286612517">
      <path>
        <ref link="458938115" />
        <ref link="2072225397" />
        <ref link="1151600974" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1784715051" link="1579751289">
      <path>
        <ref link="458938115" />
        <ref link="2072225397" />
        <ref link="1151600974" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="826306214" link="2100153698">
      <path>
        <ref link="458938115" />
        <ref link="2072225397" />
        <ref link="1151600974" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="842655201" link="240149102">
      <path>
        <ref link="458938115" />
        <ref link="2072225397" />
        <ref link="1151600974" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="2131018471" link="187378577">
      <path>
        <ref link="458938115" />
        <ref link="2072225397" />
        <ref link="1151600974" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="420361905" link="209451645">
      <path>
        <ref link="458938115" />
        <ref link="2072225397" />
        <ref link="1151600974" />
      </path>
      <paramlist>
        <param name="ymin" value="1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="908450680" link="1512183263">
      <path>
        <ref link="458938115" />
        <ref link="2072225397" />
        <ref link="1151600974" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1770103143" link="268594837">
      <path>
        <ref link="458938115" />
        <ref link="2072225397" />
        <ref link="1151600974" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="2013164317" link="2113069336">
      <path>
        <ref link="458938115" />
        <ref link="2072225397" />
        <ref link="1151600974" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="756324313" link="1877104738">
      <path>
        <ref link="458938115" />
        <ref link="2072225397" />
        <ref link="1151600974" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1665388068" link="757712977">
      <path>
        <ref link="458938115" />
        <ref link="2072225397" />
        <ref link="1151600974" />
      </path>
      <paramlist>
        <param name="ymin" value="1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="961419818" link="1493396252">
      <path>
        <ref link="458938115" />
        <ref link="2072225397" />
        <ref link="1151600974" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1720651757" link="172932073">
      <path>
        <ref link="458938115" />
        <ref link="2072225397" />
        <ref link="1151600974" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="692687192" link="390584611">
      <path>
        <ref link="458938115" />
        <ref link="2072225397" />
        <ref link="1151600974" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1719258168" link="1848927314">
      <path>
        <ref link="458938115" />
        <ref link="2072225397" />
        <ref link="1151600974" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="524993380" link="2028488492">
      <path>
        <ref link="458938115" />
        <ref link="2072225397" />
        <ref link="1151600974" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1249147325" link="1162567886">
      <path>
        <ref link="458938115" />
        <ref link="2072225397" />
        <ref link="1151600974" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="881901147" link="352622322">
      <path>
        <ref link="458938115" />
        <ref link="2072225397" />
        <ref link="1151600974" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="212361146" link="424986069">
      <path>
        <ref link="458938115" />
        <ref link="2072225397" />
        <ref link="1151600974" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="2024995287" link="1399820624">
      <path>
        <ref link="458938115" />
        <ref link="2072225397" />
        <ref link="1151600974" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="994957511" link="2088860997">
      <path>
        <ref link="458938115" />
        <ref link="2072225397" />
        <ref link="1151600974" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="157577005" link="176204591">
      <path>
        <ref link="458938115" />
        <ref link="2072225397" />
        <ref link="1151600974" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1009128806" link="1635144454">
      <path>
        <ref link="458938115" />
        <ref link="2072225397" />
        <ref link="1151600974" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="807132252" link="112546112">
      <path>
        <ref link="458938115" />
        <ref link="2072225397" />
        <ref link="1151600974" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="831310077" link="1405355245">
      <path>
        <ref link="458938115" />
        <ref link="2072225397" />
        <ref link="1151600974" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="visible_1" value="false" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="792821504" link="1491560802">
      <path>
        <ref link="458938115" />
        <ref link="2072225397" />
        <ref link="1151600974" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="938738034" link="1228787715">
      <path>
        <ref link="458938115" />
        <ref link="2072225397" />
        <ref link="1151600974" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="903888379" link="1670248808">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="visible_1" value="false" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="843769280" link="61253650">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1913634191" link="909577864">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1063629963" link="789324263">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="302446966" link="2010959125">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="361059028" link="1428606791">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1851693028" link="2128364213">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="2026094594" link="89381118">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="2005446361" link="1181995430">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="272889585" link="129984853">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1449440154" link="1435208266">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="107995539" link="1641733364">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1744671880" link="2146507801">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="176174134" link="1996586736">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1598304420" link="1313559156">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="687859739" link="2083932159">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1473308131" link="519419650">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="932039593" link="534262105">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1621889025" link="118529923">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="323500646" link="931874202">
      <path>
        <ref link="458938115" />
        <ref link="2072225397" />
        <ref link="1879050042" />
      </path>
      <paramlist>
        <param name="xmin" value="0.0" />
        <param name="xmax" value="25.0" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="264932492" link="2111236921">
      <path>
        <ref link="458938115" />
        <ref link="2072225397" />
        <ref link="1879050042" />
      </path>
      <paramlist>
        <param name="ymin" value="0.0" />
        <param name="ymax" value="12.0" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="256443274" link="1136735136">
      <path>
        <ref link="458938115" />
        <ref link="2072225397" />
        <ref link="1879050042" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="255090109" link="679890286">
      <path>
        <ref link="458938115" />
        <ref link="2072225397" />
        <ref link="1879050042" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.0" />
        <param name="ymax" value="2.0" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="963824041" link="2049926885">
      <path>
        <ref link="458938115" />
        <ref link="2072225397" />
        <ref link="1879050042" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="211879924" link="1035262230">
      <path>
        <ref link="458938115" />
        <ref link="2072225397" />
        <ref link="1879050042" />
      </path>
      <paramlist>
        <param name="ymin" value="0.9" />
        <param name="ymax" value="1.1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="2144652202" link="1058422696">
      <path>
        <ref link="458938115" />
        <ref link="2072225397" />
        <ref link="1879050042" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="541259796" link="1101308520">
      <path>
        <ref link="458938115" />
        <ref link="2072225397" />
        <ref link="1879050042" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1805592925" link="887940450">
      <path>
        <ref link="458938115" />
        <ref link="2072225397" />
        <ref link="1879050042" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1017835751" link="752731762">
      <path>
        <ref link="458938115" />
        <ref link="2072225397" />
        <ref link="1879050042" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1055511296" link="1244542011">
      <path>
        <ref link="458938115" />
        <ref link="2072225397" />
        <ref link="1879050042" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="352323942" link="42477580">
      <path>
        <ref link="458938115" />
        <ref link="2072225397" />
        <ref link="1879050042" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="2010181043" link="1633392969">
      <path>
        <ref link="458938115" />
        <ref link="2072225397" />
        <ref link="1879050042" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="587954853" link="228297248">
      <path>
        <ref link="458938115" />
        <ref link="2072225397" />
        <ref link="1879050042" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1958897875" link="2058632596">
      <path>
        <ref link="458938115" />
        <ref link="2072225397" />
        <ref link="1879050042" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1929705097" link="1048432409">
      <path>
        <ref link="458938115" />
        <ref link="2072225397" />
        <ref link="1879050042" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="836223850" link="548027261">
      <path>
        <ref link="458938115" />
        <ref link="2072225397" />
        <ref link="1879050042" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="507428644" link="1648846975">
      <path>
        <ref link="458938115" />
        <ref link="2072225397" />
        <ref link="1879050042" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="2118449118" link="1028577896">
      <path>
        <ref link="458938115" />
        <ref link="2072225397" />
        <ref link="1879050042" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1978211263" link="799052492">
      <path>
        <ref link="458938115" />
        <ref link="2072225397" />
        <ref link="1879050042" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1805047276" link="1981132457">
      <path>
        <ref link="458938115" />
        <ref link="2072225397" />
        <ref link="1879050042" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1976261668" link="1837813623">
      <path>
        <ref link="458938115" />
        <ref link="2072225397" />
        <ref link="1879050042" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="visible_1" value="false" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="4188904" link="2065914785">
      <path>
        <ref link="458938115" />
        <ref link="2072225397" />
        <ref link="1879050042" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="2090118787" link="891926134">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1416336575" link="622690907">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="370213732" link="1216268641">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1912008020" link="1713472064">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="978292508" link="317444476">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1824836951" link="289543814">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1169024769" link="169903472">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1857622211" link="487621090">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="185262249" link="1524158919">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="444586395" link="1844010078">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1012931971" link="1391119969">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1266452783" link="1451923087">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="302810286" link="1373328833">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="816875477" link="1357148931">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="823679637" link="603187184">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="227112392" link="1037084952">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="154875492" link="1438006459">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1265299788" link="1825835263">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="915043004" link="837379270">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="406253033" link="732043859">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="740372682" link="1727032115">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="2057065815" link="20072944">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1572748097" link="130327498">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1130405616" link="1333316284">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1231368680" link="392030596">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="364840662" link="614520721">
      <path>
        <ref link="458938115" />
        <ref link="1948032971" />
      </path>
      <paramlist>
        <param name="xmin" value="8.76068376068" />
        <param name="xmax" value="13.141025641" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1331303432" link="136597493">
      <path>
        <ref link="458938115" />
        <ref link="1948032971" />
      </path>
      <paramlist>
        <param name="ymin" value="936.363636364" />
        <param name="ymax" value="1536.36363636" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="293671632" link="968329604">
      <path>
        <ref link="458938115" />
        <ref link="1948032971" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="visible_1" value="true" />
        <param name="bold_1" value="true" />
        <param name="style_1" value="false" />
        <param name="count" value="1" />
        <param name="name" value="RT_19" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1788783335" link="772820032">
      <path>
        <ref link="458938115" />
        <ref link="1948032971" />
        <ref link="312770095" />
      </path>
      <paramlist>
        <param name="xmin" value="0.000000" />
        <param name="xmax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1917906326" link="1235854062">
      <path>
        <ref link="458938115" />
        <ref link="1948032971" />
        <ref link="312770095" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.0" />
        <param name="ymax" value="2.0" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="160580505" link="50092765">
      <path>
        <ref link="458938115" />
        <ref link="1948032971" />
        <ref link="312770095" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="587177818" link="2069919814">
      <path>
        <ref link="458938115" />
        <ref link="1948032971" />
        <ref link="312770095" />
      </path>
      <paramlist>
        <param name="xmin" value="0.000000" />
        <param name="xmax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="12652588" link="395889390">
      <path>
        <ref link="458938115" />
        <ref link="1948032971" />
        <ref link="312770095" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.0" />
        <param name="ymax" value="2.0" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="431152760" link="2000764782">
      <path>
        <ref link="458938115" />
        <ref link="1948032971" />
        <ref link="312770095" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="visible_3" value="false" />
        <param name="visible_2" value="false" />
        <param name="visible_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="2081445520" link="906046905">
      <path>
        <ref link="458938115" />
        <ref link="1948032971" />
        <ref link="312770095" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="visible_3" value="false" />
        <param name="visible_2" value="false" />
        <param name="visible_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="548499940" link="891926134">
      <path>
        <ref link="458938115" />
        <ref link="1948032971" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1856360605" link="622690907">
      <path>
        <ref link="458938115" />
        <ref link="1948032971" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="119335951" link="1216268641">
      <path>
        <ref link="458938115" />
        <ref link="1948032971" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="661593993" link="1713472064">
      <path>
        <ref link="458938115" />
        <ref link="1948032971" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="243114916" link="317444476">
      <path>
        <ref link="458938115" />
        <ref link="1948032971" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1260681358" link="289543814">
      <path>
        <ref link="458938115" />
        <ref link="1948032971" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1835337502" link="169903472">
      <path>
        <ref link="458938115" />
        <ref link="1948032971" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1877088530" link="487621090">
      <path>
        <ref link="458938115" />
        <ref link="1948032971" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="658745464" link="1524158919">
      <path>
        <ref link="458938115" />
        <ref link="1948032971" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="690217568" link="1844010078">
      <path>
        <ref link="458938115" />
        <ref link="1948032971" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1775147612" link="1391119969">
      <path>
        <ref link="458938115" />
        <ref link="1948032971" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1169762880" link="1451923087">
      <path>
        <ref link="458938115" />
        <ref link="1948032971" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="240042055" link="1373328833">
      <path>
        <ref link="458938115" />
        <ref link="1948032971" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1164907065" link="1357148931">
      <path>
        <ref link="458938115" />
        <ref link="1948032971" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1917265002" link="603187184">
      <path>
        <ref link="458938115" />
        <ref link="1948032971" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1929451041" link="1037084952">
      <path>
        <ref link="458938115" />
        <ref link="1948032971" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="332981783" link="1438006459">
      <path>
        <ref link="458938115" />
        <ref link="1948032971" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="362214635" link="1825835263">
      <path>
        <ref link="458938115" />
        <ref link="1948032971" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="926022569" link="837379270">
      <path>
        <ref link="458938115" />
        <ref link="1948032971" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1024235980" link="732043859">
      <path>
        <ref link="458938115" />
        <ref link="1948032971" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1838367233" link="1727032115">
      <path>
        <ref link="458938115" />
        <ref link="1948032971" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1326669147" link="20072944">
      <path>
        <ref link="458938115" />
        <ref link="1948032971" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1783544759" link="130327498">
      <path>
        <ref link="458938115" />
        <ref link="1948032971" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1260714368" link="1333316284">
      <path>
        <ref link="458938115" />
        <ref link="1948032971" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1204272193" link="392030596">
      <path>
        <ref link="458938115" />
        <ref link="1948032971" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="458980116" link="891926134">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="2097335590" link="622690907">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1825878890" link="1216268641">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1949218406" link="1713472064">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="2066208434" link="317444476">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1777795406" link="289543814">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="760056210" link="169903472">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1004668380" link="487621090">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1893066958" link="1524158919">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="530892488" link="1844010078">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1308182626" link="1391119969">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="581980884" link="1451923087">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="622364589" link="1373328833">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="644251597" link="1357148931">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="510264751" link="603187184">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="414534367" link="1037084952">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="2112191956" link="1438006459">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1234296443" link="1825835263">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1011534425" link="837379270">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="2113946166" link="732043859">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1027995101" link="1727032115">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="509154930" link="20072944">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="910725203" link="130327498">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1380152307" link="1333316284">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="463004885" link="392030596">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="406636226" link="891926134">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="515091395" link="622690907">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="256772050" link="1216268641">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="403297304" link="1713472064">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="505330428" link="317444476">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1629898616" link="289543814">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="79883441" link="169903472">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="677440372" link="487621090">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1072898522" link="1524158919">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="377942206" link="1844010078">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="929019173" link="1391119969">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1443903681" link="1451923087">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="2094419391" link="1373328833">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="681202898" link="1357148931">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="446020678" link="1825835263">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1019541963" link="837379270">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="618474427" link="732043859">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1002756417" link="891926134">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1603172732" link="622690907">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1494069591" link="1216268641">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="581276112" link="1713472064">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1758048184" link="317444476">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="214499213" link="289543814">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="504975697" link="169903472">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1338374091" link="487621090">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="822696672" link="1524158919">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1662415885" link="1844010078">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="428866677" link="1391119969">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="963392854" link="1451923087">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1793446815" link="1373328833">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="40010831" link="1357148931">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1089662896" link="603187184">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1181867492" link="1037084952">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1182704221" link="1438006459">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1672597508" link="1825835263">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1940569402" link="837379270">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1536712861" link="732043859">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1149215325" link="1727032115">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="669864132" link="20072944">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="312699046" link="130327498">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="254879446" link="1333316284">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1152029877" link="392030596">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="989068235" link="1825835263">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="142737083" link="732043859">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="843748764" link="1836313784">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1354072083" link="837379270">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="505461452" link="1825323057">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="586958392" link="1391119969">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="2035749700" link="1357148931">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1797785423" link="995947393">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1391887854" link="1373328833">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1768873356" link="2126737818">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1688582466" link="1451923087">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="977462495" link="655253861">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="259597133" link="317444476">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="2049374503" link="1844010078">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="784214196" link="2036102193">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1976040450" link="1524158919">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="784261975" link="656342316">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1955098634" link="487621090">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="409560851" link="1379440360">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1798001149" link="169903472">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1846135532" link="1681627970">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="visible_8" value="false" />
        <param name="visible_7" value="false" />
        <param name="visible_6" value="false" />
        <param name="visible_5" value="false" />
        <param name="visible_4" value="false" />
        <param name="visible_3" value="false" />
        <param name="visible_2" value="false" />
        <param name="visible_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1857829866" link="1290494594">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="145717103" link="289543814">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="962203734" link="910144168">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1313334411" link="1629818308">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="315768294" link="1670248808">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="visible_1" value="false" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1975284804" link="891926134">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="432398348" link="1713472064">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="2135997261" link="205141192">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_4" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="2120183820" link="1216268641">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1156461786" link="1149835641">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1391685415" link="622690907">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1126807963" link="61253650">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1280395102" link="1825835263">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1648592689" link="732043859">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="562692989" link="1836313784">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="2093832207" link="837379270">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1175059732" link="1825323057">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1464760218" link="1391119969">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="967613116" link="1357148931">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="139227916" link="995947393">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1996798948" link="1373328833">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="322134066" link="2126737818">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="994498108" link="1451923087">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="811236215" link="655253861">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="429556660" link="317444476">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1219781487" link="1844010078">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="849210070" link="2036102193">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="72805659" link="1524158919">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="829716209" link="656342316">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="847646322" link="487621090">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1366569171" link="1379440360">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="78554950" link="169903472">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1277465007" link="1681627970">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="visible_8" value="false" />
        <param name="visible_7" value="false" />
        <param name="visible_6" value="false" />
        <param name="visible_5" value="false" />
        <param name="visible_4" value="false" />
        <param name="visible_3" value="false" />
        <param name="visible_2" value="false" />
        <param name="visible_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1698325270" link="1290494594">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1047867840" link="289543814">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="621633898" link="910144168">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="981686300" link="1629818308">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="467319275" link="1670248808">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="visible_1" value="false" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1308132367" link="891926134">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="136707483" link="1713472064">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1044408131" link="205141192">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_4" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1836165739" link="1216268641">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="20572594" link="1149835641">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="698480373" link="622690907">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1186500043" link="61253650">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="264219878" link="891926134">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="2106109063" link="622690907">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1895320029" link="1216268641">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="490199993" link="1713472064">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1861861140" link="317444476">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1628810387" link="289543814">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1853574377" link="169903472">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="397227076" link="487621090">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1300732710" link="1524158919">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1710998948" link="1844010078">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="2143080976" link="1391119969">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="519127827" link="1451923087">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="470457521" link="1373328833">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1873718352" link="1357148931">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="5278654" link="1727032115">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1940169263" link="20072944">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="176554036" link="130327498">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="184493911" link="1333316284">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1798735088" link="392030596">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="170607691" link="710472366">
      <path>
        <ref link="458938115" />
        <ref link="983156600" />
      </path>
      <paramlist>
        <param name="xmin" value="0.000000" />
        <param name="xmax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="294459952" link="1914774049">
      <path>
        <ref link="458938115" />
        <ref link="983156600" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.0" />
        <param name="ymax" value="2.0" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="914662713" link="1981846523">
      <path>
        <ref link="458938115" />
        <ref link="983156600" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="981246022" link="891926134">
      <path>
        <ref link="458938115" />
        <ref link="983156600" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1818495959" link="622690907">
      <path>
        <ref link="458938115" />
        <ref link="983156600" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="624005048" link="1216268641">
      <path>
        <ref link="458938115" />
        <ref link="983156600" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="476622797" link="1713472064">
      <path>
        <ref link="458938115" />
        <ref link="983156600" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1894358728" link="317444476">
      <path>
        <ref link="458938115" />
        <ref link="983156600" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1842691773" link="289543814">
      <path>
        <ref link="458938115" />
        <ref link="983156600" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1940627874" link="169903472">
      <path>
        <ref link="458938115" />
        <ref link="983156600" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1037681572" link="487621090">
      <path>
        <ref link="458938115" />
        <ref link="983156600" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="717689849" link="1524158919">
      <path>
        <ref link="458938115" />
        <ref link="983156600" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="460309061" link="1844010078">
      <path>
        <ref link="458938115" />
        <ref link="983156600" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="269972251" link="1391119969">
      <path>
        <ref link="458938115" />
        <ref link="983156600" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1158629386" link="1451923087">
      <path>
        <ref link="458938115" />
        <ref link="983156600" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="953873071" link="1373328833">
      <path>
        <ref link="458938115" />
        <ref link="983156600" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1466062877" link="1357148931">
      <path>
        <ref link="458938115" />
        <ref link="983156600" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="999205727" link="1825835263">
      <path>
        <ref link="458938115" />
        <ref link="983156600" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="297379905" link="837379270">
      <path>
        <ref link="458938115" />
        <ref link="983156600" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="491554671" link="732043859">
      <path>
        <ref link="458938115" />
        <ref link="983156600" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1926553826" link="1727032115">
      <path>
        <ref link="458938115" />
        <ref link="983156600" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="118918279" link="20072944">
      <path>
        <ref link="458938115" />
        <ref link="983156600" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1149491390" link="130327498">
      <path>
        <ref link="458938115" />
        <ref link="983156600" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1767192722" link="1333316284">
      <path>
        <ref link="458938115" />
        <ref link="983156600" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1328358476" link="392030596">
      <path>
        <ref link="458938115" />
        <ref link="983156600" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="2077174777" link="891926134">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1857355579" link="622690907">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1097540748" link="1216268641">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1788707644" link="1713472064">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="788905857" link="317444476">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1072747551" link="289543814">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1464695864" link="169903472">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="803652929" link="487621090">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="977845388" link="1524158919">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="267534553" link="1844010078">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="941914330" link="1391119969">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="667610833" link="1451923087">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="201549970" link="1373328833">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="2016541255" link="1357148931">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="954053861" link="1727032115">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="582955765" link="20072944">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1597667776" link="130327498">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1799539116" link="1333316284">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="33317573" link="392030596">
      <path>
        <ref link="458938115" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
  </List>
  <bookmarks />
  <GlobalSubstitutions name="Default">
    <List classid="Sub" />
    <List classid="ValueSet" />
    <paramlist>
      <param name="Current" value="" />
    </paramlist>
  </GlobalSubstitutions>
  <definitions>
    <Definition classid="StationDefn" name="DS" id="983005002" group="" url="" version="" build="" crc="2426019" view="false">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <schematic classid="StationCanvas">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="bus_expand_x" value="8" />
          <param name="bus_expand_y" value="8" />
          <param name="bus_length" value="4" />
        </paramlist>
        <grouping />
        <Wire classid="Branch" id="1193802808" name="Main" x="180" y="180" w="66" h="82" orient="0" disable="false" defn="Main" recv="-1" send="-1" back="-1">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
          <vertex x="54" y="54" />
          <vertex x="54" y="72" />
          <User classid="UserCmp" id="458938115" name="OpenIBR_PV_GFM:Main" x="0" y="0" w="0" h="0" z="-1" orient="0" defn="OpenIBR_PV_GFM:Main" link="-1" q="4" disable="false">
            <paramlist name="" link="-1" crc="4361682" />
          </User>
        </Wire>
      </schematic>
    </Definition>
    <Definition classid="UserCmpDefn" name="Main" id="1391540961" group="" url="" version="" build="" crc="112502270" view="false" date="1784351232">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60" />
      <graphics viewBox="-200 -200 200 200" size="2">
        <Gfx classid="Graphics.Rectangle" id="28377927" x="-36" y="-36" w="72" h="72">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="Black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="103790964" x="0" y="0">
          <paramlist>
            <param name="text" value="%:Name" />
            <param name="anchor" value="0" />
            <param name="full_font" value="Tahoma, 13world" />
            <param name="angle" value="0" />
            <param name="color" value="Black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
      </graphics>
      <schematic classid="UserCanvas">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="3" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="bus_expand_x" value="8" />
          <param name="bus_expand_y" value="8" />
          <param name="bus_length" value="4" />
          <param name="show_terminals" value="0" />
          <param name="virtual_filter" value="" />
          <param name="animation_freq" value="500" />
        </paramlist>
        <grouping />
        <User classid="UserCmp" defn="master:xfmr-3p2w" id="840650406" x="792" y="684" w="124" h="89" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="86463138">
            <param name="Name" value="XFMR" />
            <param name="Tmva" value="1 [MVA]" />
            <param name="f" value="60" />
            <param name="YD1" value="0" />
            <param name="YD2" value="1" />
            <param name="Lead" value="1" />
            <param name="Xl" value="0.07 [pu]" />
            <param name="Ideal" value="1" />
            <param name="NLL" value="0.0 [pu]" />
            <param name="CuL" value="0.007 [pu]" />
            <param name="Tap" value="0" />
            <param name="View" value="1" />
            <param name="Dtls" value="1" />
            <param name="V1" value="0.48 [kV]" />
            <param name="V2" value="34.5 [kV]" />
            <param name="Enab" value="0" />
            <param name="Sat" value="1" />
            <param name="Xair" value="0.2 [pu]" />
            <param name="Tdc" value="0.0 [s]" />
            <param name="Xknee" value="1.17 [pu]" />
            <param name="Txk" value="0.0 [s]" />
            <param name="Im1" value="2.0 [%]" />
            <param name="ILA1" value="" />
            <param name="ILB1" value="" />
            <param name="ILC1" value="" />
            <param name="IAB1" value="" />
            <param name="IBC1" value="" />
            <param name="ICA1" value="" />
            <param name="ILA2" value="" />
            <param name="ILB2" value="" />
            <param name="ILC2" value="" />
            <param name="IAB2" value="" />
            <param name="IBC2" value="" />
            <param name="ICA2" value="" />
            <param name="IMA" value="" />
            <param name="IMB" value="" />
            <param name="IMC" value="" />
            <param name="FLXA" value="" />
            <param name="FLXB" value="" />
            <param name="FLXC" value="" />
            <param name="IMAB" value="" />
            <param name="IMBC" value="" />
            <param name="IMCA" value="" />
            <param name="FLXAB" value="" />
            <param name="FLXBC" value="" />
            <param name="FLXCA" value="" />
            <param name="Hys" value="0" />
            <param name="Fremn1" value="0.0" />
            <param name="Fremn2" value="0.0" />
            <param name="Fremn3" value="0.0" />
            <param name="LW2" value="10" />
            <param name="Bnom" value="1.7" />
            <param name="material" value="1" />
            <param name="C" value="0.1" />
            <param name="K" value="5.0e-5" />
            <param name="BETA" value="0.96" />
            <param name="alpha" value="1.325e-5" />
            <param name="Msat" value="1.72e6" />
            <param name="F1" value="2730" />
            <param name="F2" value="3209" />
            <param name="F3" value="20294" />
            <param name="Fb" value="2" />
            <param name="HA1" value="" />
            <param name="HB1" value="" />
            <param name="HC1" value="" />
            <param name="BA1" value="" />
            <param name="BB1" value="" />
            <param name="BC1" value="" />
            <param name="HAB1" value="" />
            <param name="HBC1" value="" />
            <param name="HCA1" value="" />
            <param name="BAB1" value="" />
            <param name="BBC1" value="" />
            <param name="BCA1" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:tpflt" id="1204787730" x="1512" y="810" w="35" h="80" z="310" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5223703">
            <param name="Ctype" value="1" />
            <param name="OpCur" value="1" />
            <param name="Grnd" value="1" />
            <param name="View" value="1" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="RON" value="1500 [ohm]" />
            <param name="ROFF" value="1.0E12 [ohm]" />
            <param name="A" value="0" />
            <param name="B" value="1" />
            <param name="C" value="1" />
            <param name="G" value="1" />
            <param name="Ifla" value="" />
            <param name="Iflb" value="" />
            <param name="Iflc" value="" />
            <param name="AG1" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:tfaultn" id="1952215188" x="1602" y="900" w="79" h="59" z="130" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="79534367">
            <param name="TF" value="10 [s]" />
            <param name="DF" value="0.166 [s]" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1037519739" name="master:multimeter" x="666" y="684" w="44" h="54" z="40" orient="0" defn="master:multimeter" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="27440011">
            <param name="MeasV" value="1" />
            <param name="MeasI" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="IRMS" value="2" />
            <param name="MeasPh" value="0" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="0.48 [kV]" />
            <param name="BaseA" value="1.0 [kA]" />
            <param name="TS" value="0.02 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Name" value="" />
            <param name="Dis" value="1" />
            <param name="VolI" value="Vinv_inst" />
            <param name="VolILL" value="" />
            <param name="CurI" value="Iinv_inst" />
            <param name="P" value="P_inv" />
            <param name="Q" value="Q_inv" />
            <param name="Vrms" value="V_rms_inv" />
            <param name="Crms" value="I_rms_inv" />
            <param name="Ph" value="" />
            <param name="hide1" value="0" />
            <param name="hide2" value="0" />
            <param name="Pd" value="0.0" />
            <param name="Qd" value="0.0" />
            <param name="Vd" value="0.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="696632934" name="" x="1476" y="684" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" id="107723750" name="master:multimeter" x="1242" y="684" w="44" h="54" z="50" orient="0" defn="master:multimeter" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="27440011">
            <param name="MeasV" value="1" />
            <param name="MeasI" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="IRMS" value="0" />
            <param name="MeasPh" value="0" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="1.0 [kV]" />
            <param name="BaseA" value="1.0 [kA]" />
            <param name="TS" value="0.02 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Name" value="" />
            <param name="Dis" value="1" />
            <param name="VolI" value="v_poi_inst" />
            <param name="VolILL" value="" />
            <param name="CurI" value="i_poi_inst" />
            <param name="P" value="P_poi" />
            <param name="Q" value="Q_poi" />
            <param name="Vrms" value="Vrms_POI" />
            <param name="Crms" value="Irms_poi" />
            <param name="Ph" value="" />
            <param name="hide1" value="0" />
            <param name="hide2" value="0" />
            <param name="Pd" value="0.0" />
            <param name="Qd" value="0.0" />
            <param name="Vd" value="0.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:breaker3" id="89891164" x="1440" y="684" w="80" h="41" z="320" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="72525059">
            <param name="Ctrl" value="0" />
            <param name="OPCUR" value="0" />
            <param name="ENAB" value="0" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="View" value="1" />
            <param name="ViewB" value="1" />
            <param name="DisPQ" value="0" />
            <param name="NAME" value="BRK" />
            <param name="NAMEA" value="BRKA" />
            <param name="NAMEB" value="BRKB" />
            <param name="NAMEC" value="BRKC" />
            <param name="ROFF" value="1.0e12 [ohm]" />
            <param name="RON" value="0.000 [ohm]" />
            <param name="PRER" value="0.5 [ohm]" />
            <param name="TDA" value="0.0 [s]" />
            <param name="TDB" value="0.0 [s]" />
            <param name="TDC" value="0.0 [s]" />
            <param name="TDRA" value="0.05 [s]" />
            <param name="TDRB" value="0.05 [s]" />
            <param name="TDRC" value="0.05 [s]" />
            <param name="PostIns" value="0" />
            <param name="TDBOA" value="0.005 [s]" />
            <param name="IBRA" value="" />
            <param name="IBRB" value="" />
            <param name="IBRC" value="" />
            <param name="IBR0" value="" />
            <param name="SBRA" value="" />
            <param name="SBRB" value="" />
            <param name="SBRC" value="" />
            <param name="BP" value="" />
            <param name="BQ" value="" />
            <param name="Vbr" value="" />
            <param name="BOpen1" value="0" />
            <param name="BOpen2" value="0" />
            <param name="BOpen3" value="0" />
            <param name="P" value="0.0" />
            <param name="Q" value="0.0" />
            <param name="InitStatus" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:tbreakn" id="1062754447" x="1440" y="738" w="78" h="59" z="100" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="130641473">
            <param name="NUMS" value="1" />
            <param name="INIT" value="0" />
            <param name="TO1" value="915 [s]" />
            <param name="TO2" value="15 [s]" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datalabel" id="1702317879" x="1368" y="738" w="26" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="BRK" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="402645449" name="" x="1368" y="738" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:ground" id="1386616700" x="774" y="720" w="26" h="34" z="0" orient="1" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="28206164" />
        </User>
        <Wire classid="WireOrthogonal" id="99474234" name="" x="1530" y="810" w="10" h="136" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-126" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1054774028" name="" x="684" y="684" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Sticky classid="Sticky" x="1782" y="738" w="126" h="126" id="1365018268" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="arrows" value="0" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFAFAF0" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#FF95918C" />
            <param name="full_font" value="Tahoma, 11world" />
          </paramlist><![CDATA[Fault Type Control
1 =  No Fault (0)
2 = A-G Fault (1)
3 = BCG Fault (6)
4 = ABCG Fault (7)
5 = BC Fault (10)
6 = ABC Fault (11)]]></Sticky>
        <User classid="UserCmp" name="" id="529900768" x="1620" y="828" w="52" h="38" z="120" orient="4" link="-1" defn="master:var_pot" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="118335223">
            <param name="Name" value="Fault Type" />
            <param name="Group" value="Faults" />
            <param name="Display" value="0" />
            <param name="NDP" value="6" />
            <param name="Value" value="1" />
            <param name="F1" value="0.0" />
            <param name="F2" value="1.0" />
            <param name="F3" value="6.0" />
            <param name="F4" value="7.0" />
            <param name="F5" value="10.0" />
            <param name="F6" value="11.0" />
            <param name="F7" value="7.0" />
            <param name="F8" value="8.0" />
            <param name="F9" value="9.0" />
            <param name="F10" value="10.0" />
            <param name="conv" value="1" />
            <param name="LabelType" value="0" />
          </paramlist>
          <paramlist link="-1" name="Alternative" crc="118335223">
            <param name="Name" value="Fault Type" />
            <param name="Group" value="Faults" />
            <param name="Display" value="0" />
            <param name="NDP" value="6" />
            <param name="Value" value="2" />
            <param name="F1" value="0.0" />
            <param name="F2" value="1.0" />
            <param name="F3" value="6.0" />
            <param name="F4" value="7.0" />
            <param name="F5" value="10.0" />
            <param name="F6" value="11.0" />
            <param name="F7" value="7.0" />
            <param name="F8" value="8.0" />
            <param name="F9" value="9.0" />
            <param name="F10" value="10.0" />
            <param name="conv" value="1" />
            <param name="LabelType" value="0" />
          </paramlist>
          <paramlist link="-1" name="F01" crc="118335223">
            <param name="Name" value="Fault Type" />
            <param name="Group" value="Faults" />
            <param name="Display" value="0" />
            <param name="NDP" value="6" />
            <param name="Value" value="2" />
            <param name="F1" value="0.0" />
            <param name="F2" value="1.0" />
            <param name="F3" value="6.0" />
            <param name="F4" value="7.0" />
            <param name="F5" value="10.0" />
            <param name="F6" value="11.0" />
            <param name="F7" value="7.0" />
            <param name="F8" value="8.0" />
            <param name="F9" value="9.0" />
            <param name="F10" value="10.0" />
            <param name="conv" value="1" />
            <param name="LabelType" value="0" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03" crc="118335223">
            <param name="Name" value="Fault Type" />
            <param name="Group" value="Faults" />
            <param name="Display" value="0" />
            <param name="NDP" value="6" />
            <param name="Value" value="2" />
            <param name="F1" value="0.0" />
            <param name="F2" value="1.0" />
            <param name="F3" value="6.0" />
            <param name="F4" value="7.0" />
            <param name="F5" value="10.0" />
            <param name="F6" value="11.0" />
            <param name="F7" value="7.0" />
            <param name="F8" value="8.0" />
            <param name="F9" value="9.0" />
            <param name="F10" value="10.0" />
            <param name="conv" value="1" />
            <param name="LabelType" value="0" />
          </paramlist>
          <paramlist link="-1" name="DBS" crc="118335223">
            <param name="Name" value="Fault Type" />
            <param name="Group" value="Faults" />
            <param name="Display" value="0" />
            <param name="NDP" value="6" />
            <param name="Value" value="2" />
            <param name="F1" value="0.0" />
            <param name="F2" value="1.0" />
            <param name="F3" value="6.0" />
            <param name="F4" value="7.0" />
            <param name="F5" value="10.0" />
            <param name="F6" value="11.0" />
            <param name="F7" value="7.0" />
            <param name="F8" value="8.0" />
            <param name="F9" value="9.0" />
            <param name="F10" value="10.0" />
            <param name="conv" value="1" />
            <param name="LabelType" value="0" />
          </paramlist>
          <paramlist link="-1" name="Fault" crc="118335223">
            <param name="Name" value="Fault Type" />
            <param name="Group" value="Faults" />
            <param name="Display" value="0" />
            <param name="NDP" value="6" />
            <param name="Value" value="2" />
            <param name="F1" value="0.0" />
            <param name="F2" value="1.0" />
            <param name="F3" value="6.0" />
            <param name="F4" value="7.0" />
            <param name="F5" value="10.0" />
            <param name="F6" value="11.0" />
            <param name="F7" value="7.0" />
            <param name="F8" value="8.0" />
            <param name="F9" value="9.0" />
            <param name="F10" value="10.0" />
            <param name="conv" value="1" />
            <param name="LabelType" value="0" />
          </paramlist>
          <paramlist link="-1" name="ACF1" crc="118335223">
            <param name="Name" value="Fault Type" />
            <param name="Group" value="Faults" />
            <param name="Display" value="0" />
            <param name="NDP" value="6" />
            <param name="Value" value="2" />
            <param name="F1" value="0.0" />
            <param name="F2" value="1.0" />
            <param name="F3" value="6.0" />
            <param name="F4" value="7.0" />
            <param name="F5" value="10.0" />
            <param name="F6" value="11.0" />
            <param name="F7" value="7.0" />
            <param name="F8" value="8.0" />
            <param name="F9" value="9.0" />
            <param name="F10" value="10.0" />
            <param name="conv" value="1" />
            <param name="LabelType" value="0" />
          </paramlist>
          <paramlist link="-1" name="SubModUV" crc="118335223">
            <param name="Name" value="Fault Type" />
            <param name="Group" value="Faults" />
            <param name="Display" value="0" />
            <param name="NDP" value="6" />
            <param name="Value" value="2" />
            <param name="F1" value="0.0" />
            <param name="F2" value="1.0" />
            <param name="F3" value="6.0" />
            <param name="F4" value="7.0" />
            <param name="F5" value="10.0" />
            <param name="F6" value="11.0" />
            <param name="F7" value="7.0" />
            <param name="F8" value="8.0" />
            <param name="F9" value="9.0" />
            <param name="F10" value="10.0" />
            <param name="conv" value="1" />
            <param name="LabelType" value="0" />
          </paramlist>
          <paramlist link="-1" name="Base" crc="118335223">
            <param name="Name" value="Fault Type" />
            <param name="Group" value="Faults" />
            <param name="Display" value="0" />
            <param name="NDP" value="6" />
            <param name="Value" value="2" />
            <param name="F1" value="0.0" />
            <param name="F2" value="1.0" />
            <param name="F3" value="6.0" />
            <param name="F4" value="7.0" />
            <param name="F5" value="10.0" />
            <param name="F6" value="11.0" />
            <param name="F7" value="7.0" />
            <param name="F8" value="8.0" />
            <param name="F9" value="9.0" />
            <param name="F10" value="10.0" />
            <param name="conv" value="1" />
            <param name="LabelType" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1592311422" name="" x="1566" y="900" w="28" h="64" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-54" />
          <vertex x="-18" y="-54" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1423734114" name="" x="1584" y="828" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:freq-meas" id="360354933" x="1494" y="558" w="153" h="101" z="20" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74242569">
            <param name="Ts" value="0.02 [s]" />
            <param name="Vbas" value="1 [kV]" />
            <param name="F" value="1 [Hz]" />
            <param name="Cnfg" value="0" />
            <param name="PCnfg" value="1" />
            <param name="View" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1117086380" name="" x="1404" y="684" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="722594467" name="" x="1548" y="522" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" id="909891516" name="master:pgb" x="1638" y="522" w="84" h="40" z="330" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="f_poi_meter" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datalabel" id="701090135" x="1602" y="522" w="72" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="f_poi_meter" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="PSCADView:PMView" id="2072225397" x="2124" y="702" w="100" h="100" z="110" orient="0" defn="PSCADView:PMView" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="43565601">
            <param name="Name" value="" />
            <param name="T0" value="10" />
            <param name="ibr_type" value="0" />
            <param name="transient_enable" value="0" />
            <param name="trans_enable" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:consti" id="576168109" x="2214" y="612" w="76" h="22" z="60" orient="4" defn="master:consti" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74846674">
            <param name="Name" value="" />
            <param name="Value" value="14" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="611626289" name="" x="2178" y="612" w="64" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
          <vertex x="-54" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="250027125" name="" x="1530" y="684" w="550" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="540" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1799856803" name="" x="1422" y="558" w="82" h="136" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
          <vertex x="-72" y="126" />
        </Wire>
        <Frame classid="ControlFrame" name="" x="1674" y="738" w="108" h="126" id="2056170359" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Controls" />
          </paramlist>
          <Control classid="Selector" id="593322774" name="Fault Type" link="529900768" />
        </Frame>
        <User classid="UserCmp" id="1473800297" name="master:pgb" x="1944" y="1314" w="46" h="40" z="160" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="P_inv" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="MW" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="339537441" name="master:datalabel" x="1908" y="1314" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="P_inv" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2118419627" name="" x="1908" y="1314" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" id="423208293" name="master:pgb" x="1944" y="1350" w="48" h="40" z="170" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="Q_inv" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="583227421" name="master:datalabel" x="1908" y="1350" w="36" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="Q_inv" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1548570061" name="" x="1908" y="1350" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" id="1768536027" name="master:pgb" x="1944" y="1386" w="73" h="40" z="190" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="V_rms_inv" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="kV" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="564080452" name="master:datalabel" x="1908" y="1386" w="62" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="V_rms_inv" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="561551731" name="" x="1908" y="1386" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" id="838915616" name="master:pgb" x="2718" y="1422" w="69" h="40" z="220" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="I_rms_inv" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="kA" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="849714255" name="master:datalabel" x="2682" y="1422" w="58" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="I_rms_inv" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1192591350" name="" x="2682" y="1422" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" id="693232570" name="master:pgb" x="1944" y="1278" w="66" h="40" z="150" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="Vinv_inst" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kV" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1839154654" name="master:datalabel" x="1908" y="1278" w="54" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="Vinv_inst" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1007339169" name="" x="1908" y="1278" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" id="186328987" name="master:pgb" x="2718" y="1296" w="49" h="40" z="180" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="P_IBR" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="p.u." />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="801568537" name="master:datalabel" x="2682" y="1296" w="36" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="P_poi" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="972911089" name="" x="2682" y="1296" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" id="171597889" name="master:pgb" x="2718" y="1332" w="51" h="40" z="200" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="Q_IBR" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="0.2" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1725510979" name="master:datalabel" x="2682" y="1332" w="38" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="Q_poi" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1451084107" name="" x="2682" y="1332" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" id="185039687" name="master:pgb" x="2718" y="1368" w="50" h="40" z="210" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="V_IBR" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="p.u." />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1945526294" name="master:datalabel" x="2682" y="1368" w="60" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="Vrms_POI" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1175838010" name="" x="2682" y="1368" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" id="1480864818" name="master:pgb" x="450" y="1116" w="57" h="40" z="300" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="freq_pll" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="244006453" name="master:pgb" x="540" y="1116" w="49" h="40" z="290" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="v_pos" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1023659234" name="master:pgb" x="666" y="1116" w="69" h="40" z="280" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="trip_code" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="297298833" name="master:datalabel" x="414" y="1116" w="46" h="23" z="1" orient="4" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="freq_pll" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="688609929" name="" x="414" y="1116" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" id="1139082818" name="master:datalabel" x="522" y="1116" w="38" h="23" z="1" orient="4" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="v_pos" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1991683627" name="" x="522" y="1116" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" id="1807769265" name="master:datalabel" x="630" y="1116" w="58" h="23" z="1" orient="4" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="trip_code" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1322667134" name="" x="630" y="1116" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" id="1573996730" name="master:datalabel" x="1908" y="1242" w="50" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="Iinv_inst" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="853427147" name="" x="1908" y="1242" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" id="142151572" name="master:pgb" x="1944" y="1242" w="62" h="40" z="140" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="Iinv_inst" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kA" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1047919236" name="master:pgb" x="2736" y="1512" w="72" h="40" z="230" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="v_poi_inst" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="kA" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="73958208" name="master:datalabel" x="2700" y="1512" w="60" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="v_poi_inst" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1951830501" name="" x="2700" y="1512" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Frame classid="GraphFrame" id="891926134" name="frame" link="-1" x="270" y="1152" w="612" h="666">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="false" />
            <param name="pan_enable" value="false" />
            <param name="pan_amount" value="75" />
            <param name="markers" value="true" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="semilog" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0.5" />
            <param name="omarker" value="0.5" />
            <param name="xfont" value="Tahoma, 12world" />
            <param name="xangle" value="0" />
            <param name="xtitle" value="sec" />
            <param name="xgridauto" value="true" />
            <param name="xgrid" value="0.1" />
          </paramlist>
          <paramlist name="" link="891926134">
            <param name="xmin" value="0.000000" />
            <param name="xmax" value="1.000000" />
          </paramlist>
          <Graph classid="OverlayGraph" id="622690907" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="true" />
              <param name="trigger" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist name="" link="622690907">
              <param name="ymin" value="-2.000000" />
              <param name="ymax" value="2.000000" />
            </paramlist>
            <Curve classid="Curve" id="61253650" name="freq_pll" link="1480864818" color="0" bold="1" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="1216268641" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="true" />
              <param name="trigger" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist name="" link="1216268641">
              <param name="ymin" value="-2.000000" />
              <param name="ymax" value="2.000000" />
            </paramlist>
            <Curve classid="Curve" id="1149835641" name="v_pos" link="244006453" color="0" bold="1" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="1713472064" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="true" />
              <param name="trigger" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist name="" link="1713472064">
              <param name="ymin" value="-2.000000" />
              <param name="ymax" value="2.000000" />
            </paramlist>
            <Curve classid="Curve" id="205141192" name="trip_code" link="1023659234" color="0" bold="15" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
        </Frame>
        <Frame classid="GraphFrame" id="317444476" name="frame" link="-1" x="1260" y="1080" w="612" h="900">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="false" />
            <param name="pan_enable" value="false" />
            <param name="pan_amount" value="75" />
            <param name="markers" value="true" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="semilog" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="3.02628148148" />
            <param name="omarker" value="3.43174047078" />
            <param name="xfont" value="Tahoma, 12world" />
            <param name="xangle" value="0" />
            <param name="xtitle" value="sec" />
            <param name="xgridauto" value="true" />
            <param name="xgrid" value="0.1" />
          </paramlist>
          <paramlist name="" link="317444476">
            <param name="xmin" value="0.000000" />
            <param name="xmax" value="1.000000" />
          </paramlist>
          <Graph classid="OverlayGraph" id="289543814" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="false" />
              <param name="marker" value="true" />
              <param name="trigger" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist name="" link="289543814">
              <param name="ymin" value="-2.000000" />
              <param name="ymax" value="2.000000" />
            </paramlist>
            <Curve classid="Curve" id="1670248808" name="V_IBR" link="185039687" color="0" bold="1" show="-2" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1629818308" name="P_IBR" link="186328987" color="0" bold="1" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="910144168" name="Q_IBR" link="171597889" color="0" bold="1" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="169903472" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="5" />
              <param name="yintervalue" value="2" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="true" />
              <param name="trigger" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="2" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist name="" link="169903472">
              <param name="ymin" value="-2.000000" />
              <param name="ymax" value="2.000000" />
            </paramlist>
            <Curve classid="Curve" id="1290494594" name="P_inv" link="1473800297" color="0" bold="1" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1681627970" name="Q_inv" link="423208293" color="0" bold="1" show="1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="487621090" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="true" />
              <param name="trigger" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist name="" link="487621090">
              <param name="ymin" value="-2.000000" />
              <param name="ymax" value="2.000000" />
            </paramlist>
            <Curve classid="Curve" id="1379440360" name="V_rms_inv" link="1768536027" color="0" bold="1" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="1524158919" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="true" />
              <param name="trigger" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist name="" link="1524158919">
              <param name="ymin" value="-2.000000" />
              <param name="ymax" value="2.000000" />
            </paramlist>
            <Curve classid="Curve" id="656342316" name="Vinv_inst" link="693232570" color="0" bold="7" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="1844010078" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="true" />
              <param name="trigger" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist name="" link="1844010078">
              <param name="ymin" value="-2.000000" />
              <param name="ymax" value="2.000000" />
            </paramlist>
            <Curve classid="Curve" id="2036102193" name="Iinv_inst" link="142151572" color="0" bold="7" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
        </Frame>
        <Frame classid="GraphFrame" id="1391119969" name="frame" link="-1" x="2034" y="1080" w="612" h="666">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="false" />
            <param name="pan_enable" value="false" />
            <param name="pan_amount" value="75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="semilog" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
            <param name="xfont" value="Tahoma, 12world" />
            <param name="xangle" value="0" />
            <param name="xtitle" value="sec" />
            <param name="xgridauto" value="true" />
            <param name="xgrid" value="0.1" />
          </paramlist>
          <paramlist name="" link="1391119969">
            <param name="xmin" value="0.000000" />
            <param name="xmax" value="1.000000" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1451923087" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist name="" link="1451923087">
              <param name="ymin" value="-2.000000" />
              <param name="ymax" value="2.000000" />
            </paramlist>
            <Curve classid="Curve" id="655253861" name="V_IBR" link="185039687" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="1373328833" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist name="" link="1373328833">
              <param name="ymin" value="-2.000000" />
              <param name="ymax" value="2.000000" />
            </paramlist>
            <Curve classid="Curve" id="2126737818" name="I_rms_inv" link="838915616" color="0" bold="1" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="1357148931" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist name="" link="1357148931">
              <param name="ymin" value="-2.000000" />
              <param name="ymax" value="2.000000" />
            </paramlist>
            <Curve classid="Curve" id="995947393" name="v_poi_inst" link="1047919236" color="0" bold="7" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
        </Frame>
        <User classid="UserCmp" defn="master:xfmr-3p2w" id="1326113176" x="1152" y="684" w="120" h="89" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="86463138">
            <param name="Name" value="XFMR" />
            <param name="Tmva" value="10 [MVA]" />
            <param name="f" value="60" />
            <param name="YD1" value="0" />
            <param name="YD2" value="0" />
            <param name="Lead" value="1" />
            <param name="Xl" value="0.11 [pu]" />
            <param name="Ideal" value="1" />
            <param name="NLL" value="0.0 [pu]" />
            <param name="CuL" value="0.00275 [pu]" />
            <param name="Tap" value="0" />
            <param name="View" value="1" />
            <param name="Dtls" value="1" />
            <param name="V1" value="34.5 [kV]" />
            <param name="V2" value="345 [kV]" />
            <param name="Enab" value="0" />
            <param name="Sat" value="1" />
            <param name="Xair" value="0.2 [pu]" />
            <param name="Tdc" value="0.0 [s]" />
            <param name="Xknee" value="1.17 [pu]" />
            <param name="Txk" value="0.0 [s]" />
            <param name="Im1" value="2.0 [%]" />
            <param name="ILA1" value="" />
            <param name="ILB1" value="" />
            <param name="ILC1" value="" />
            <param name="IAB1" value="" />
            <param name="IBC1" value="" />
            <param name="ICA1" value="" />
            <param name="ILA2" value="" />
            <param name="ILB2" value="" />
            <param name="ILC2" value="" />
            <param name="IAB2" value="" />
            <param name="IBC2" value="" />
            <param name="ICA2" value="" />
            <param name="IMA" value="" />
            <param name="IMB" value="" />
            <param name="IMC" value="" />
            <param name="FLXA" value="" />
            <param name="FLXB" value="" />
            <param name="FLXC" value="" />
            <param name="IMAB" value="" />
            <param name="IMBC" value="" />
            <param name="IMCA" value="" />
            <param name="FLXAB" value="" />
            <param name="FLXBC" value="" />
            <param name="FLXCA" value="" />
            <param name="Hys" value="0" />
            <param name="Fremn1" value="0.0" />
            <param name="Fremn2" value="0.0" />
            <param name="Fremn3" value="0.0" />
            <param name="LW2" value="10" />
            <param name="Bnom" value="1.7" />
            <param name="material" value="1" />
            <param name="C" value="0.1" />
            <param name="K" value="5.0e-5" />
            <param name="BETA" value="0.96" />
            <param name="alpha" value="1.325e-5" />
            <param name="Msat" value="1.72e6" />
            <param name="F1" value="2730" />
            <param name="F2" value="3209" />
            <param name="F3" value="20294" />
            <param name="Fb" value="2" />
            <param name="HA1" value="" />
            <param name="HB1" value="" />
            <param name="HC1" value="" />
            <param name="BA1" value="" />
            <param name="BB1" value="" />
            <param name="BC1" value="" />
            <param name="HAB1" value="" />
            <param name="HBC1" value="" />
            <param name="HCA1" value="" />
            <param name="BAB1" value="" />
            <param name="BBC1" value="" />
            <param name="BCA1" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:ground" id="749036851" x="1134" y="720" w="26" h="34" z="0" orient="1" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="28206164" />
        </User>
        <User classid="UserCmp" defn="master:ground" id="932116242" x="1152" y="720" w="26" h="34" z="0" orient="1" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="28206164" />
        </User>
        <Wire classid="WireOrthogonal" id="51354008" name="" x="828" y="684" w="280" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="270" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2096209374" name="" x="252" y="684" w="64" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="36" y="-36" />
          <vertex x="54" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="588137965" name="" x="252" y="720" w="64" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="36" y="18" />
          <vertex x="54" y="18" />
        </Wire>
        <User classid="UserCmp" id="419803080" name="OpenIBR_PV_GFM:Grid" x="1962" y="612" w="102" h="45" z="220" orient="0" defn="OpenIBR_PV_GFM:Grid" link="-1" q="4" disable="true">
          <paramlist name="" link="-1" crc="63845812">
            <param name="GridV" value="345" />
            <param name="MVA" value="1" />
            <param name="SCR" value="15" />
            <param name="XoverR" value="10" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1123444586" name="" x="1908" y="612" w="10" h="82" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
        </Wire>
        <User classid="UserCmp" id="814022416" name="SourcesLoads:PV" x="198" y="702" w="100" h="84" z="30" orient="0" defn="SourcesLoads:PV" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="14242604">
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="2057710973" name="master:const" x="414" y="810" w="22" h="76" z="80" orient="3" defn="master:const" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="837276981" name="" x="1260" y="684" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="934944240" name="" x="1188" y="684" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" id="415930662" name="master:const" x="468" y="810" w="22" h="76" z="90" orient="3" defn="master:const" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="450114824" name="" x="522" y="684" w="136" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1692538865" name="" x="558" y="702" w="10" h="136" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="126" />
        </Wire>
        <User classid="UserCmp" id="400342794" name="master:datatap" x="576" y="738" w="26" h="28" z="250" orient="3" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="38224701">
            <param name="Name" value="" />
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1281233997" name="master:datalabel" x="594" y="738" w="46" h="23" z="1" orient="4" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="freq_pll" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1577567414" name="master:datatap" x="576" y="774" w="26" h="28" z="260" orient="3" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="38224701">
            <param name="Name" value="" />
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2071670865" name="" x="576" y="810" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1874087586" name="" x="576" y="738" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" id="236779755" name="master:datalabel" x="594" y="774" w="38" h="23" z="1" orient="4" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="v_pos" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="60497136" name="master:datatap" x="576" y="810" w="26" h="40" z="270" orient="3" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="38224701">
            <param name="Name" value="" />
            <param name="Index" value="3" />
            <param name="Dim" value="4" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="120697749" name="" x="576" y="810" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" id="1071597320" name="master:datalabel" x="594" y="810" w="58" h="23" z="1" orient="4" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="trip_code" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1601973645" name="" x="576" y="774" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1657836805" name="" x="522" y="702" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" id="937862972" name="master:annotation" x="504" y="846" w="280" h="20" z="1" orient="0" defn="master:annotation" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="5338603">
            <param name="AL1" value="P (watt) is controllerd by Irradiation &amp; Temperature" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1141864417" name="master:const" x="360" y="810" w="22" h="76" z="70" orient="3" defn="master:const" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="0.9" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="458558688" name="master:annotation" x="324" y="828" w="20" h="114" z="1" orient="3" defn="master:annotation" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="5338603">
            <param name="AL1" value="P_limit is set by PPC" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="983156600" name="OpenIBR_Library:OpenIBR_PV" x="414" y="684" w="224" h="161" z="240" orient="0" defn="OpenIBR_Library:OpenIBR_PV" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="43422925" />
          <paramlist name="" link="710472366">
            <param name="xmin" value="0.000000" />
            <param name="xmax" value="1.000000" />
          </paramlist>
          <paramlist name="" link="1914774049">
            <param name="ymin" value="-2.0" />
            <param name="ymax" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="770100264" name="OpenIBR_Library:OpenIBR_Parameters" x="252" y="630" w="103" h="23" z="10" orient="4" defn="OpenIBR_Library:OpenIBR_Parameters" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="114344904">
            <param name="MVA_Base" value="1.118" />
            <param name="Inv_Num" value="1" />
            <param name="inv_kV" value="0.48" />
            <param name="freq" value="60" />
            <param name="invType" value="0" />
            <param name="Plim" value="0.9" />
            <param name="Qlim" value="0.435" />
            <param name="Imax_pu" value="1.3" />
            <param name="VSM_Kdroop" value="0" />
            <param name="VSM_H" value="0.5" />
            <param name="VSM_QV_droop" value="0" />
            <param name="VSM_Kdamp" value="0.5" />
            <param name="tau_d" value="0.1" />
            <param name="VSM_R" value="0.05" />
            <param name="VSM_L" value="0.34" />
            <param name="VSM_Scale" value="100" />
            <param name="VSM_Enable_Delay" value="0.62" />
            <param name="UV_1" value="0.8" />
            <param name="UV_2" value="0.5" />
            <param name="UV_3" value="0.3" />
            <param name="UV_t1" value="10" />
            <param name="UV_t2" value="5" />
            <param name="UV_t3" value="3" />
            <param name="OV_1" value="1.20" />
            <param name="OV_2" value="1.25" />
            <param name="OV_3" value="1.3" />
            <param name="OV_t1" value="15" />
            <param name="OV_t2" value="3" />
            <param name="OV_t3" value="11.2" />
            <param name="UF_1" value="59" />
            <param name="UF_2" value="58" />
            <param name="UF_3" value="57" />
            <param name="UF_t1" value="180" />
            <param name="UF_t2" value="30" />
            <param name="UF_t3" value="30.3" />
            <param name="OF_1" value="61" />
            <param name="OF_2" value="62" />
            <param name="OF_3" value="63" />
            <param name="OF_t1" value="300" />
            <param name="OF_t2" value="30" />
            <param name="OF_t3" value="30.3" />
          </paramlist>
        </User>
      </schematic>
    </Definition>
    <Definition classid="UserCmpDefn" name="Grid" build="" crc="56378058" view="false" instances="0" date="1783629511" id="1120477160" w="320" h="400" url="" group="">
      <paramlist>
        <param name="Description" value="" />
      </paramlist>
      <graphics size="4">
        <Port classid="Port" id="463381623" x="-54" y="0">
          <paramlist>
            <param name="name" value="N" />
            <param name="dim" value="3" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="1" />
            <param name="electype" value="0" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Rectangle" id="1559552484" x="-39" y="-20" w="80" h="39">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="1" />
            <param name="fill_fg" value="#ff8080ff" />
            <param name="fill_bg" value="#ff00c0c0" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="2090569098" x="-39" y="0">
          <vertex x="0" y="0" />
          <vertex x="-15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="N" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="990217590" x="1" y="5">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Grid" />
            <param name="full_font" value="Tahoma, 9pt, style=Bold" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <paramlist>
          <param name="show_border" value="0" />
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
        </paramlist>
      </graphics>
      <form name="" splitter="60" w="320" h="400" commentlines="4" help-width="490">
        <category name="Configuration" visible="true">
          <cond><![CDATA[true]]></cond>
          <parameter name="GridV" desc="Grid Voltage (kV)" type="Real" group="" helpmode="Append" content_type="Literal" intent="Input" dim="1" animate="false" unit="kV" min="33" max="500">
            <value><![CDATA[34.5]]></value>
            <cond><![CDATA[true]]></cond>
            <vis><![CDATA[true]]></vis>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter name="MVA" desc="Plant MVA " type="Real" group="" helpmode="Append" content_type="Literal" intent="Input" dim="1" animate="false" unit="MVA" min="0.5" max="500">
            <value><![CDATA[5]]></value>
            <cond><![CDATA[true]]></cond>
            <vis><![CDATA[true]]></vis>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter name="SCR" desc="SCR" type="Real" group="" helpmode="Append" content_type="Literal" intent="Input" dim="1" animate="false" unit="" min="1" max="100">
            <value><![CDATA[5]]></value>
            <cond><![CDATA[true]]></cond>
            <vis><![CDATA[true]]></vis>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter name="XoverR" desc="X/R Ratio" type="Real" group="" helpmode="Append" content_type="Literal" intent="Input" dim="1" animate="false" unit="" min="0.5" max="100">
            <value><![CDATA[10]]></value>
            <cond><![CDATA[true]]></cond>
            <vis><![CDATA[true]]></vis>
            <help><![CDATA[]]></help>
          </parameter>
        </category>
      </form>
      <schematic classid="UserCanvas">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="show_terminals" value="0" />
          <param name="virtual_filter" value="" />
          <param name="animation_freq" value="500" />
        </paramlist>
        <User id="1602160730" classid="UserCmp" defn="master:xnode" x="162" y="90" h="33" w="20" z="1" q="4" orient="0" link="-1" disable="false">
          <paramlist name="" link="-1" crc="37312176">
            <param name="Name" value="N" />
          </paramlist>
        </User>
        <grouping />
        <User classid="UserCmp" defn="master:div" id="1051156367" x="324" y="432" w="80" h="59" z="290" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74852640">
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="384260765" name="master:datalabel" x="468" y="432" w="12" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="Z" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:sqrt" id="1723210376" x="486" y="594" w="80" h="36" z="260" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="110615855">
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:square" id="819562681" x="252" y="432" w="80" h="36" z="90" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="123652463">
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:div" id="753287642" x="414" y="432" w="80" h="59" z="300" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74852640">
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1587564233" name="" x="360" y="432" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1691530013" name="" x="162" y="486" w="172" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="162" y="0" />
          <vertex x="162" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="162563597" name="" x="162" y="522" w="262" h="64" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="252" y="0" />
          <vertex x="252" y="-54" />
        </Wire>
        <User classid="UserCmp" defn="master:div" id="566051334" x="522" y="432" w="80" h="59" z="310" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74852640">
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:const" id="1584088636" x="270" y="594" w="76" h="22" z="150" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:sumjct" id="465495750" x="414" y="594" w="80" h="63" z="250" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:square" id="892102753" x="342" y="666" w="80" h="36" z="170" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="123652463">
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="82091824" name="" x="378" y="666" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1383046090" name="" x="414" y="666" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="744430708" name="" x="306" y="594" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1488923586" name="" x="522" y="594" w="10" h="136" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-126" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1113507797" name="" x="558" y="432" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" id="376621307" name="master:datalabel" x="576" y="432" w="12" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="R" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1249215133" name="" x="450" y="432" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:mult" id="1748577366" x="648" y="432" w="80" h="56" z="320" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="29714769">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1172581194" name="" x="288" y="666" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="660488968" name="" x="288" y="666" w="370" h="244" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
          <vertex x="360" y="36" />
          <vertex x="360" y="-198" />
        </Wire>
        <User classid="UserCmp" id="2100228612" name="master:datalabel" x="684" y="432" w="12" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="X" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:div" id="1463462572" x="774" y="432" w="80" h="59" z="350" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74852640">
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1359775668" name="" x="684" y="432" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:const" id="1674013329" x="738" y="468" w="76" h="22" z="130" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="376.99112" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1014889347" name="master:datalabel" x="810" y="432" w="12" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="L" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:source_3" id="1694257197" x="540" y="126" w="54" h="105" z="410" orient="5" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="111699524">
            <param name="Name" value="Source 1" />
            <param name="Type" value="6" />
            <param name="Grnd" value="1" />
            <param name="View" value="1" />
            <param name="Spec" value="0" />
            <param name="VCtrl" value="1" />
            <param name="FCtrl" value="1" />
            <param name="Vm" value="34.5" />
            <param name="Tc" value="0.0 [s]" />
            <param name="f" value="60 [Hz]" />
            <param name="Ph" value="0.0 [deg]" />
            <param name="Vbase" value="230.0 [kV]" />
            <param name="Sbase" value="100.0 [MVA]" />
            <param name="Vpu" value="1.0 [pu]" />
            <param name="PhT" value="0.0 [deg]" />
            <param name="Pinit" value="0.0 [pu]" />
            <param name="Qinit" value="0.0 [pu]" />
            <param name="R" value="1.0 [ohm]" />
            <param name="Rs" value="0.0001 [ohm]" />
            <param name="Rp" value="10e3" />
            <param name="Lp" value="100e-3" />
            <param name="R_" value="1.0 [ohm]" />
            <param name="L" value="0.1 [H]" />
            <param name="C" value="1.0 [uF]" />
            <param name="L_" value="0.0000259953 [H]" />
            <param name="C_" value="1.0 [uF]" />
            <param name="IA" value="" />
            <param name="IB" value="" />
            <param name="IC" value="" />
            <param name="Iabc" value="" />
            <param name="PF_QMIN" value="-100" />
            <param name="PF_QMAX" value="100" />
            <param name="PF_PMIN" value="1.0" />
            <param name="PF_PMAX" value="1.0" />
            <param name="qset" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:varrlc" id="552003770" x="468" y="90" w="44" h="52" z="420" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="130577312">
            <param name="RLC" value="1" />
            <param name="R" value="1.0 [ohm]" />
            <param name="L" value="L" />
            <param name="C" value="1.0 [uF]" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1660190514" name="" x="468" y="90" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:varrlc" id="294283680" x="378" y="90" w="44" h="52" z="430" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="130577312">
            <param name="RLC" value="0" />
            <param name="R" value="R" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="1.0 [uF]" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1786251182" name="" x="378" y="90" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1453145428" name="" x="342" y="90" w="190" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-180" y="0" />
        </Wire>
        <User classid="UserCmp" id="149421117" name="master:import" x="126" y="198" w="85" h="25" z="20" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="117509081">
            <param name="Name" value="XoverR" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1439520137" name="master:import" x="126" y="234" w="68" h="25" z="40" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="117509081">
            <param name="Name" value="SCR" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="503682880" name="master:import" x="126" y="270" w="72" h="25" z="60" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="117509081">
            <param name="Name" value="MVA" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1210949250" name="master:import" x="126" y="306" w="76" h="25" z="80" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="117509081">
            <param name="Name" value="GridV" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="18351403" name="" x="162" y="198" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1734928509" name="" x="162" y="234" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="905300896" name="" x="162" y="270" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="470894442" name="" x="162" y="306" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" id="436060976" name="master:datalabel" x="1260" y="126" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="GridV" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="199439512" name="" x="828" y="126" w="262" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-252" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="822857799" name="" x="576" y="162" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" id="1300106295" name="master:datalabel" x="162" y="432" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="GridV" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1855784843" name="" x="162" y="432" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" id="1086980119" name="master:datalabel" x="72" y="450" w="26" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="SCR" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1185358581" name="master:datalabel" x="162" y="522" w="30" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="MVA" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="223840129" name="" x="162" y="666" w="136" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:mult" id="576115901" x="1116" y="126" w="80" h="56" z="380" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="29714769">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:div" id="1084803837" x="1188" y="126" w="80" h="59" z="370" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74852640">
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="529328467" name="" x="1224" y="126" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:emtconst" id="63735889" x="1224" y="162" w="76" h="22" z="70" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="116269466">
            <param name="Name" value="" />
            <param name="Value" value="10" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:emtconst" id="451499096" x="1152" y="162" w="76" h="22" z="50" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="116269466">
            <param name="Name" value="" />
            <param name="Value" value="9" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:mult" id="1622674300" x="1008" y="126" w="80" h="56" z="390" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="29714769">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="379271674" name="" x="1044" y="126" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" id="1828075995" name="master:datalabel" x="1008" y="180" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="V_pu" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="138216537" name="" x="1008" y="180" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <Frame classid="ControlFrame" id="2106724076" name="" link="-1" x="1404" y="54" w="72" h="126">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Controls" />
          </paramlist>
          <Control classid="Slider" id="1369113254" name="V_pu" link="1207375447" />
        </Frame>
        <User classid="UserCmp" id="1207375447" name="master:var" x="720" y="54" w="39" h="53" z="10" orient="0" defn="master:var" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="26191013">
            <param name="Name" value="V_pu" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.2" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="Alternative" link="-1" crc="26191013">
            <param name="Name" value="V_pu" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="F01" link="-1" crc="26191013">
            <param name="Name" value="V_pu" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="F02_n_03" link="-1" crc="26191013">
            <param name="Name" value="V_pu" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="DBS" link="-1" crc="26191013">
            <param name="Name" value="V_pu" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="Fault" link="-1" crc="26191013">
            <param name="Name" value="V_pu" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="ACF1" link="-1" crc="26191013">
            <param name="Name" value="V_pu" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="SubModUV" link="-1" crc="26191013">
            <param name="Name" value="V_pu" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="Base" link="-1" crc="26191013">
            <param name="Name" value="V_pu" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="795117811" name="master:datalabel" x="792" y="54" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="V_pu" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="506111577" name="" x="756" y="54" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" id="1135260708" name="master:datalabel" x="1440" y="396" w="28" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="VRT" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:xy_transfer_function" id="1215390230" x="1188" y="360" w="96" h="69" z="240" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="78658446">
            <param name="Xoff" value="0.0" />
            <param name="Yoff" value="0.0" />
            <param name="Kx" value="1.0" />
            <param name="Ky" value="1.0" />
            <param name="Mode" value="1" />
            <param name="Per" value="0" />
            <param name="Method" value="1" />
            <param name="InType" value="0" />
            <param name="N" value="10" />
            <param name="X1" value="0" />
            <param name="Y1" value="0" />
            <param name="X2" value="0.15" />
            <param name="Y2" value="0" />
            <param name="X3" value="0.150001" />
            <param name="Y3" value="0.45" />
            <param name="X4" value="0.25" />
            <param name="Y4" value="0.45" />
            <param name="X5" value="0.250001" />
            <param name="Y5" value="0.65" />
            <param name="X6" value="2.00" />
            <param name="Y6" value="0.65" />
            <param name="X7" value="2.000001" />
            <param name="Y7" value="0.75" />
            <param name="X8" value="3" />
            <param name="Y8" value="0.75" />
            <param name="X9" value="3.000001" />
            <param name="Y9" value="0.90" />
            <param name="X10" value="4" />
            <param name="Y10" value="0.90" />
            <param name="File" value="datafile" />
            <param name="path" value="1" />
            <param name="npairs" value="1000" />
            <param name="Name" value="LVRT" />
            <param name="X11" value="11" />
            <param name="X12" value="12" />
            <param name="Y11" value="11" />
            <param name="Y12" value="12" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:time-sig" id="1797646313" x="630" y="882" w="76" h="22" z="210" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="20913136" />
        </User>
        <User classid="UserCmp" defn="master:select" id="1967931327" x="1350" y="396" w="82" h="91" z="340" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="108938206">
            <param name="A" value="1" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:compar" id="1172882425" x="684" y="882" w="85" h="64" z="270" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="48149703">
            <param name="Pulse" value="0" />
            <param name="INTR" value="0" />
            <param name="OPos" value="1" />
            <param name="ONone" value="0" />
            <param name="ONeg" value="1" />
            <param name="OHi" value="1" />
            <param name="OLo" value="0" />
            <param name="conv" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1078608657" name="" x="666" y="882" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:const" id="1513207720" x="630" y="918" w="76" h="22" z="220" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="10.1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1898685701" name="" x="666" y="918" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1162379771" name="" x="1242" y="504" w="118" h="82" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
          <vertex x="108" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1195841704" name="" x="1080" y="360" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:time-sig" id="1423732905" x="972" y="360" w="76" h="22" z="100" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="20913136" />
        </User>
        <User classid="UserCmp" defn="master:sumjct" id="1299931831" x="1044" y="360" w="80" h="63" z="230" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="-1" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:const" id="1019612031" x="972" y="396" w="76" h="22" z="110" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="70" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="807401853" name="" x="1008" y="396" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:const" id="404390452" x="972" y="432" w="76" h="22" z="120" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1176618763" name="" x="1008" y="432" w="118" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="704513396" name="" x="1224" y="360" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1985324331" name="" x="1116" y="432" w="208" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
          <vertex x="198" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="515923151" name="" x="1386" y="396" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:mult" id="158966970" x="864" y="126" w="80" h="56" z="400" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="29714769">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1907380292" name="" x="900" y="126" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" id="1082538376" name="master:datalabel" x="864" y="162" w="28" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="VRT" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:xy_transfer_function" id="418838093" x="1188" y="252" w="96" h="69" z="360" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="78658446">
            <param name="Xoff" value="0.0" />
            <param name="Yoff" value="0.0" />
            <param name="Kx" value="1.0" />
            <param name="Ky" value="1.0" />
            <param name="Mode" value="1" />
            <param name="Per" value="0" />
            <param name="Method" value="1" />
            <param name="InType" value="0" />
            <param name="N" value="10" />
            <param name="X1" value="0" />
            <param name="Y1" value="1.2" />
            <param name="X2" value="0.15" />
            <param name="Y2" value="1.2" />
            <param name="X3" value="0.150001" />
            <param name="Y3" value="1.18" />
            <param name="X4" value="0.25" />
            <param name="Y4" value="1.18" />
            <param name="X5" value="0.250001" />
            <param name="Y5" value="1.15" />
            <param name="X6" value="0.5" />
            <param name="Y6" value="1.15" />
            <param name="X7" value="0.500001" />
            <param name="Y7" value="1.12" />
            <param name="X8" value="1" />
            <param name="Y8" value="1.12" />
            <param name="X9" value="1.00001" />
            <param name="Y9" value="1.1" />
            <param name="X10" value="4" />
            <param name="Y10" value="1.1" />
            <param name="File" value="datafile" />
            <param name="path" value="1" />
            <param name="npairs" value="1000" />
            <param name="Name" value="HVRT" />
            <param name="X11" value="11" />
            <param name="X12" value="12" />
            <param name="Y11" value="11" />
            <param name="Y12" value="12" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1445685296" name="master:annotation" x="1188" y="306" w="76" h="20" z="1" orient="0" defn="master:annotation" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="5338603">
            <param name="AL1" value="LVRT_PRC24" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="16885895" name="master:annotation" x="1188" y="198" w="78" h="20" z="1" orient="0" defn="master:annotation" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="5338603">
            <param name="AL1" value="HVRT_PRC24" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="457612057" name="" x="1152" y="252" w="46" h="118" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
          <vertex x="-36" y="108" />
        </Wire>
        <Frame classid="ControlFrame" id="140397257" name="" link="-1" x="180" y="738" w="72" h="126">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Controls" />
          </paramlist>
          <Control classid="Slider" id="1086862194" name="SCR_" link="1658568708" />
        </Frame>
        <User classid="UserCmp" id="1658568708" name="master:var" x="360" y="810" w="39" h="53" z="190" orient="0" defn="master:var" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="26191013">
            <param name="Name" value="SCR_" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="20" />
            <param name="Min" value="0.5" />
            <param name="Value" value="5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="Alternative" link="-1" crc="26191013">
            <param name="Name" value="SCR_" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="F01" link="-1" crc="26191013">
            <param name="Name" value="SCR_" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="F02_n_03" link="-1" crc="26191013">
            <param name="Name" value="SCR_" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="DBS" link="-1" crc="26191013">
            <param name="Name" value="SCR_" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="Fault" link="-1" crc="26191013">
            <param name="Name" value="SCR_" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="ACF1" link="-1" crc="26191013">
            <param name="Name" value="SCR_" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="SubModUV" link="-1" crc="26191013">
            <param name="Name" value="SCR_" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="Base" link="-1" crc="26191013">
            <param name="Name" value="SCR_" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="985013289" name="" x="396" y="810" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" id="2042980655" name="master:datalabel" x="162" y="666" w="44" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="XoverR" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="967416655" name="master:datalabel" x="756" y="774" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="SCR_" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="484430214" name="master:var" x="702" y="162" w="36" h="53" z="30" orient="4" defn="master:var" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="26191013">
            <param name="Name" value="freq" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="63" />
            <param name="Min" value="57" />
            <param name="Value" value="60" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="Alternative" link="-1" crc="26191013">
            <param name="Name" value="freq" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="F01" link="-1" crc="26191013">
            <param name="Name" value="freq" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="F02_n_03" link="-1" crc="26191013">
            <param name="Name" value="freq" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="DBS" link="-1" crc="26191013">
            <param name="Name" value="freq" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="Fault" link="-1" crc="26191013">
            <param name="Name" value="freq" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="ACF1" link="-1" crc="26191013">
            <param name="Name" value="freq" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="SubModUV" link="-1" crc="26191013">
            <param name="Name" value="freq" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="Base" link="-1" crc="26191013">
            <param name="Name" value="freq" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1769549026" name="master:datalabel" x="630" y="162" w="28" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="freq" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1731582708" name="" x="666" y="162" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Frame classid="ControlFrame" id="1120473543" name="" link="-1" x="756" y="216" w="72" h="126">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Controls" />
          </paramlist>
          <Control classid="Slider" id="808921461" name="freq" link="484430214" />
        </Frame>
        <User classid="UserCmp" defn="master:ratelimit" id="757231654" x="594" y="216" w="80" h="59" z="390" orient="4" link="-1" q="4" disable="true">
          <paramlist link="-1" name="" crc="104623579">
            <param name="IR" value="1 [1/s]" />
            <param name="DR" value="1 [1/s]" />
            <param name="COM" value="Rate_Limiter" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:select" id="2004724770" x="846" y="810" w="82" h="91" z="280" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="108938206">
            <param name="A" value="1" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="936170162" name="" x="846" y="846" w="100" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
          <vertex x="-90" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="725949394" name="" x="756" y="810" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:const" id="1562913190" x="756" y="684" w="76" h="22" z="180" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="461587073" name="master:datalabel" x="432" y="810" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="SCR_" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1454703214" name="" x="882" y="810" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:const" id="1962158680" x="720" y="810" w="76" h="22" z="200" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="5" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:time-sig" id="99043305" x="1116" y="504" w="76" h="22" z="140" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="20913136" />
        </User>
        <User classid="UserCmp" defn="master:compar" id="838822452" x="1170" y="504" w="85" h="64" z="330" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="48149703">
            <param name="Pulse" value="0" />
            <param name="INTR" value="0" />
            <param name="OPos" value="1" />
            <param name="ONone" value="0" />
            <param name="ONeg" value="1" />
            <param name="OHi" value="1" />
            <param name="OLo" value="0" />
            <param name="conv" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1913811967" name="" x="1152" y="504" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:const" id="1835799336" x="1116" y="540" w="76" h="22" z="160" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="99999" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1988047752" name="" x="1152" y="540" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1545731106" name="" x="756" y="774" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" id="1606105785" name="master:datalabel" x="900" y="810" w="62" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="SCR_value" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1319122632" name="master:datalabel" x="162" y="486" w="62" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="SCR_value" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="433737282" name="" x="396" y="90" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" id="1176494766" name="master:datalabel" x="288" y="846" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="SCR_" />
          </paramlist>
        </User>
      </schematic>
    </Definition>
  </definitions>
  <List classid="Resource" />
  <hierarchy>
    <call link="881194798" name="OpenIBR_PV_GFM:DS" z="-1" view="false" instance="0">
      <call link="458938115" name="OpenIBR_PV_GFM:Main" z="-1" view="true" instance="0">
        <call link="814022416" name="SourcesLoads:PV" z="30" view="false" instance="0" />
        <call link="2072225397" name="PSCADView:PMView" z="110" view="false" instance="0">
          <call link="1151600974" name="PSCADView:V_Test" z="70" view="false" instance="0" />
          <call link="1144150768" name="PSCADView:Frequency_Test" z="90" view="false" instance="0" />
          <call link="1634785644" name="PSCADView:VoltStep_Impedance" z="100" view="false" instance="0" />
          <call link="1879050042" name="PSCADView:SCR" z="110" view="false" instance="0" />
          <call link="501473936" name="PSCADView:DFR_Injector" z="130" view="false" instance="0" />
          <call link="1579696575" name="PSCADView:PMU_Playback3" z="150" view="false" instance="0" />
          <call link="1715287978" name="PSCADView:V_Neg_Sequence" z="170" view="false" instance="0" />
          <call link="1652256453" name="PSCADView:Fault_block" z="580" view="false" instance="0" />
          <call link="114988517" name="PSCADView:Transient_Volt2" z="590" view="false" instance="0" />
        </call>
        <call link="419803080" name="OpenIBR_PV_GFM:Grid" z="220" view="false" instance="0" />
        <call link="983156600" name="OpenIBR_Library:OpenIBR_PV" z="240" view="false" instance="0">
          <call link="488395647" name="OpenIBR_Library:OpenIBR_InverterControls_PVBESS" z="170" view="false" instance="0">
            <call link="1568785449" name="OpenIBR_Library:OpenIBR_dcChecks_A" z="500" view="false" instance="0">
              <call link="68042285" name="OpenIBR_Library:TripDelay" z="90" view="false" instance="0" />
            </call>
            <call link="744002748" name="OpenIBR_Library:OpenIBR_acMonitor_A" z="650" view="false" instance="0">
              <call link="1403765392" name="OpenIBR_Library:OpenIBR_PLL_3ph" z="40" view="false" instance="0">
                <call link="1422911461" name="OpenIBR_Library:SOGI_Tunable" z="210" view="false" instance="0" />
                <call link="568182168" name="OpenIBR_Library:oscilator_pll" z="320" view="false" instance="0" />
              </call>
              <call link="533853542" name="OpenIBR_Library:Clarke_Seq_Compute" z="50" view="false" instance="0" />
              <call link="1773668520" name="OpenIBR_Library:Vphase_Meas" z="120" view="false" instance="0">
                <call link="537808947" name="OpenIBR_Library:SOGI_Tunable" z="120" view="false" instance="1" />
                <call link="2059976142" name="OpenIBR_Library:SOGI_Tunable" z="150" view="false" instance="2" />
                <call link="499776774" name="OpenIBR_Library:SOGI_Tunable" z="180" view="false" instance="3" />
              </call>
            </call>
            <call link="2067288304" name="OpenIBR_Library:OpenIBR_DC_Voltage_Regulator_A" z="660" view="false" instance="0">
              <call link="956098459" name="OpenIBR_Library:OpenIBR_dc_volt_reg_PV" z="350" view="false" instance="0">
                <call link="1735510067" name="OpenIBR_Library:SOGI_Tunable" z="110" view="false" instance="4" />
              </call>
              <call link="955471213" name="OpenIBR_Library:OpenIBR_dc_volt_reg_SST" z="370" view="false" instance="0">
                <call link="1576361156" name="OpenIBR_Library:SOGI_Tunable" z="90" view="false" instance="5" />
              </call>
              <call link="1780492753" name="OpenIBR_Library:current_modulator" z="440" view="false" instance="0" />
            </call>
            <call link="421269276" name="OpenIBR_Library:OpenIBR_ac_checks" z="670" view="false" instance="0">
              <call link="983944402" name="OpenIBR_Library:TripDelay" z="470" view="false" instance="1" />
              <call link="272523248" name="OpenIBR_Library:TripDelay" z="500" view="false" instance="2" />
              <call link="823217434" name="OpenIBR_Library:TripDelay" z="530" view="false" instance="3" />
              <call link="1411074595" name="OpenIBR_Library:TripDelay" z="560" view="false" instance="4" />
              <call link="1750830499" name="OpenIBR_Library:TripDelay" z="590" view="false" instance="5" />
              <call link="1602573902" name="OpenIBR_Library:TripDelay" z="630" view="false" instance="6" />
              <call link="958704687" name="OpenIBR_Library:TripDelay" z="660" view="false" instance="7" />
              <call link="1158504079" name="OpenIBR_Library:TripDelay" z="710" view="false" instance="8" />
              <call link="1544459490" name="OpenIBR_Library:TripDelay" z="760" view="false" instance="9" />
              <call link="1683005237" name="OpenIBR_Library:TripDelay" z="830" view="false" instance="10" />
              <call link="1589747379" name="OpenIBR_Library:TripDelay" z="860" view="false" instance="11" />
              <call link="1828127851" name="OpenIBR_Library:TripDelay" z="890" view="false" instance="12" />
              <call link="967788782" name="OpenIBR_Library:TripDelay" z="920" view="false" instance="13" />
              <call link="1289857248" name="OpenIBR_Library:TripDelay" z="950" view="false" instance="14" />
              <call link="38069562" name="OpenIBR_Library:TripDelay" z="980" view="false" instance="15" />
              <call link="1894230642" name="OpenIBR_Library:TripDelay" z="1010" view="false" instance="16" />
              <call link="915594525" name="OpenIBR_Library:TripDelay" z="1040" view="false" instance="17" />
              <call link="1864881899" name="OpenIBR_Library:TripDelay" z="1070" view="false" instance="18" />
              <call link="118408649" name="OpenIBR_Library:TripDelay" z="1100" view="false" instance="19" />
              <call link="1170308714" name="OpenIBR_Library:TripDelay" z="1130" view="false" instance="20" />
              <call link="622467516" name="OpenIBR_Library:TripDelay" z="1160" view="false" instance="21" />
              <call link="1448231463" name="OpenIBR_Library:TripDelay" z="1190" view="false" instance="22" />
              <call link="1740818400" name="OpenIBR_Library:TripDelay" z="1220" view="false" instance="23" />
              <call link="1504942001" name="OpenIBR_Library:TripDelay" z="1250" view="false" instance="24" />
            </call>
            <call link="1946969333" name="OpenIBR_Library:cabinetModesManager_A" z="680" view="false" instance="0" />
            <call link="400796111" name="OpenIBR_Library:OpenIBR" z="750" view="false" instance="0">
              <call link="1569823269" name="OpenIBR_Library:output_power_meter_PU" z="130" view="false" instance="0" />
              <call link="890695068" name="OpenIBR_Library:governor" z="140" view="false" instance="0">
                <call link="777967363" name="OpenIBR_Library:asymmetric_filter" z="120" view="false" instance="0" />
                <call link="196112866" name="OpenIBR_Library:LPF_Damper_Decoupler" z="220" view="false" instance="0" />
                <call link="1639214649" name="OpenIBR_Library:synchronizer" z="230" view="false" instance="0" />
              </call>
              <call link="1405366746" name="OpenIBR_Library:rotor_Model" z="150" view="false" instance="0">
                <call link="725747502" name="OpenIBR_Library:oscillator_3ph" z="210" view="false" instance="0" />
              </call>
              <call link="1749142551" name="OpenIBR_Library:Voltage_analyzer" z="160" view="false" instance="0" />
              <call link="1914234969" name="OpenIBR_Library:OpenIBR_Exciter" z="170" view="false" instance="0">
                <call link="960132957" name="OpenIBR_Library:asymmetric_filter" z="90" view="false" instance="1" />
              </call>
              <call link="1095372142" name="OpenIBR_Library:impedance_emulation" z="180" view="false" instance="0" />
            </call>
            <call link="727269876" name="OpenIBR_Library:OpenIBR_CurrentSource_A" z="780" view="false" instance="0">
              <call link="625050370" name="OpenIBR_Library:InverterSelector" z="210" view="false" instance="0" />
              <call link="1837991863" name="OpenIBR_Library:current_modulator" z="600" view="false" instance="1" />
            </call>
            <call link="807413066" name="OpenIBR_Library:OpenIBR_AC_PowerLimiter_A" z="800" view="false" instance="0">
              <call link="1513397199" name="OpenIBR_Library:output_power_meter_PU" z="100" view="false" instance="1" />
              <call link="1890903217" name="OpenIBR_Library:current_modulator" z="320" view="false" instance="2" />
            </call>
            <call link="2131965762" name="OpenIBR_Library:OpenIBR_Current_Limiter_B" z="820" view="false" instance="0">
              <call link="1325318774" name="OpenIBR_Library:Vphase_Meas" z="40" view="false" instance="1">
                <call link="537808947" name="OpenIBR_Library:SOGI_Tunable" z="120" view="false" instance="6" />
                <call link="2059976142" name="OpenIBR_Library:SOGI_Tunable" z="150" view="false" instance="7" />
                <call link="499776774" name="OpenIBR_Library:SOGI_Tunable" z="180" view="false" instance="8" />
              </call>
              <call link="1977548348" name="OpenIBR_Library:RMS_Limiter_B" z="50" view="false" instance="0" />
              <call link="1277317002" name="OpenIBR_Library:Soft_Saturation" z="80" view="false" instance="0" />
            </call>
            <call link="570799619" name="OpenIBR_Library:OpenIBR_Circuit_Controls" z="850" view="false" instance="0">
              <call link="687460035" name="OpenIBR_Library:virtual_damper" z="250" view="false" instance="0" />
            </call>
          </call>
          <call link="489565127" name="OpenIBR_Library:output_power_meter" z="300" view="false" instance="0" />
        </call>
      </call>
    </call>
  </hierarchy>
</project>